# 原 PLC 点表 ↔ PSC330/PSC316 对照表

> **来源**：电工房直膨机组原控制柜的 MCGS 组态表
> （驱动构件 **西门子_S7_Smart200_以太网** v7.001，共 **381 个通道**）。
> 这张表是**要替换掉的那套 PLC 程序**的点表，不是 PSC 自己的寄存器表。
>
> **怎么用**：想知道"某个原 PLC 的功能在 PSC 上落到哪里"就查这里。
> 状态列：`✅` 已覆盖 / `🔧` 本次新增 / `⚠️` 有差异 / `➖` 本机不适用。
>
> 相关：`调试记录_电工房直膨机组_20261015.md` §6，`PSC330_PSC316内外机完整IO与通讯点位表.md`

---

## 1. 数字量输入 I（PLC I0.0~I0.7）

| 通道 | PLC | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 2 | I0.2 | 内机相序保护 | **330 X00**（V11.00 起走瞬时值、无消抖 → 整机硬急停，故障字 `[911]`） | ✅ |
| 3 | I0.3 | 送风机过载 | **330 X03**（V11.00 起 500ms → 硬急停） | ✅ |
| 4 | I0.4 | 初效压差开关 | **330 X05**（15 秒 → 只报警不停机，`[909]`） | ✅ |
| 5 | I0.5 | 风机段压差开关 | **330 X15**（送风机启动后 60s 宽限 + 10s = 最快 70 秒 → 停机，`[912]`） | ✅ |
| 0,1,6,7 | I0.0/.1/.6/.7 | （无名） | 330 只用了上面 4 路（`[1350..1365]` 可看全部 16 位） | ✅ |

> **这一组是本表最硬的一处交叉验证**：PLC 的 I0.2~I0.5 正好是那四路，与现场 DI 完全一致。

## 2. 数字量输出 Q（PLC Q0.0~Q1.7）

| 通道 | PLC | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 8 | Q0.0 | 送风机**主**接触器 | **330 Y00**（V11.01 星三角） | ✅ |
| 9 | Q0.1 | 送风机**角**接触器 | **330 Y01** | ✅ |
| 10 | Q0.2 | 送风机**星**接触器 | **330 Y02** | ✅ |
| 17 | Q1.1 | 报警指示 | **330 Y05**（综合报警输出，`[819]` 显示） | ✅ |
| 其余 12 位 | — | （无名） | — | — |

> 星三角时序见 `调试记录 §5`：`Y00+Y02` 启动 → 星形 5 秒 → 断星 → **空 100ms 死区** → `Y00+Y01`。
> ⚠ 星/角绝不能同时吸合（星形中性点短接）。

## 3. 内部继电器 M（PLC M0/M1/M7/M15~M17）

| 通道 | PLC | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 28~31 | M0.4~M0.7 | 外机1/2 压机1/2 **手动除霜** | 316 `HandDef[4]`（随 `UnitWriteStatus` 下发）；330 侧 `[1300]`+手动块 | ✅ |
| 32~34 | M1.0~M1.2 | 送风 / 制冷 / 制热**模式** | **330 `[1]` UserWorkModeSet** | ✅ |
| 40~43 | M7.0~M7.3 | 外机1/2 压机1/2 **除霜开始** | 316 `DefrostSignal[4]`（含在 `UnitWriteStatus` 里） | ✅ |
| 48 | M15.0 | 送风机**手动启停** | **330 `[1301]`**（330 自己的送风机；V11.02 起可写） | 🔧 |
| 49 | M15.1 | 报警指示手动启停 | 330 无独立对应（报警输出由故障自动驱动） | ⚠️ |
| 50~57 | M15.2~M16.1 | 外机**1/2 风机1/2、压机1/2** 手动启停 | **330 `[1302..1305]`（外机1）/ `[1310..1313]`（外机2）** | 🔧 |
| 58~61 | M16.2~M16.5 | 外机1/2 **电膨1/2** 手动启动 | 330 `[155..162]`（`ManuCtrlEEVSet1~4` + 手动开度）—— **走的是 EEV 手动通路，不是 DO 手动** | ✅ |
| 64~67 | M17.0~M17.3 | 外机1/2 **四通阀1/2** 手动启停 | **330 `[1306..1307]` / `[1314..1315]`** | 🔧 |

> `🔧` 三行是 **V11.02 新增**的：330 侧参数一直都在，但下发通路从没建过
> （症状：能写进 330、316 毫无反应）。详见 `调试记录 §6.3`。
> 用法：停机 → `[1300]=1` 门禁 → 勾选；**改一路自动整块下发**，等 12~15 秒。
> 写状态看 `[1872]`/`[1920]`（0 空闲 / 1 进行中 / 2 成功 / 3 失败）。

## 4. V 位（PLC V2000.x）

| 通道 | PLC | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 72 | V2000.0 | HMI 启停 | **330 `[398]` HMIOnOffCommandSet** | ✅ |
| 73 | V2000.1 | 通讯启停 | 330 走 `[398]`（HMI 与 485 同一入口） | ✅ |
| 74 | V2000.2 | 报警复位 | **330 `SysErrorReset`** = `[1402]` | ✅ |
| 75 | V2000.3 | 手动启用 | **330 `[1300] HandDebug`**（需 `SysStep==0`） | ✅ |

## 5. VW 设定值（PLC VWB2010~2098）

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 80~82 | 2010~2014 | 命令方式 / 控制模式 / 控制方式选择 | 330 `[315] CompControlModeSet` + `[1]` 模式 | ✅ |
| 83~86 | 2016~2022 | **制冷/制热 满载·空载温度** | **330 `[316..319]` HLM/HLC/HRM/HRC** | ✅ |
| 87 | 2024 | 初中效报警**延时** | 330 滤网压差固定 15 秒（`FilterBlocking`），延时不可调 | ⚠️ |
| 88 | 2026 | 压机停机保护时间 | 330 `MinStopTimeSet` | ✅ |
| 89 | 2028 | 压机投入间隔时间 | 330 `CompStartInterval` 一类（启动间隔门禁） | ✅ |
| 90~95 | 2030~2040 | 外机1/2 启用、外机1/2 压机1/2 启用 | 330 `[388] OutdoorUnitNumSet` + `[167~169]/[168..]` 禁用位 | ✅ |
| 96~98 | 2042~2046 | 高压 / 低压 / 排温 **报警值** | 316 保护阈值组（`LowPressWarn[54]`、`HighPressureSet[55]`、`ExhaustHightTempSet[85]` 等） | ✅ |
| 99~102 | 2048~2054 | 盘管温度报警值/回差、冷凝温度下限/幅差 | 330 蒸发温度保护 + 316 冷凝目标 | ✅ |
| 103~114 | 2056~2078 | **EEV 全套**：过热度设定值/幅差、初始步数/时间、最小/最大步数、PID扫描周期、PID_P/I/D、调节最大步数、除霜步数 | **330 `[198..206]`**（`EEVSuperHeatTargetSet` / `EEVPidKpSet` / `EEVSuperHeatDeadSet` / `EEVPidScanTimeSet` / `EEVPidTiSet` / `EEVPidTdSet` / `EEVStepLimitSet` / `EEVStartStepSet` …）+ 316 EEV 参数 | ✅ |
| 115~120 | 2080~2090 | 制冷最低环温、制热最高环温、制冷冷凝下限/幅差、制热变换环温/幅差 | 330 `LWS[170]` / `RWS[171]` / `CondFanTLSet[172]` / `CondFanTLDSet[173]` / `HeatFanZSet[174]` | ✅ |
| 121~124 | 2092~2098 | 风机最低连续运行/停机时间、冷凝盘管温度保持时间、四通阀切换延时 | 330 `FanMinRunTimeSet[179]` / `FanMinStopTimeSet[180]` / `FanTempHoldTimeSet[181]` / `FourWayValveDelaySet[193]` | ✅ |

## 6. VW 实测值显示（PLC VWB2100~2194）

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 125~126 | 2100~2102 | 新风温度、送风温度 | 330 `[512] FreshAirTempDisp`、送风温度显示块 | ✅ |
| 127~130 | 2104~2110 | **盘管1~4 温度** | **330 `CompEva14Disp` / `CompEva15Disp` / `EvapTempB1Disp` / `EvapTempB2Disp`**（4 路蒸发温度） | ✅ |
| 131~136 | 2112~2122 | 外机1 排温1/吸温1/翅温1、排温2/吸温2/翅温2 | **316**：`CompExhaustAI12Disp` / `SuctionTempAI16` / `FinTemp1AI5` … → 330 镜像 `[1433..]` 显示块 | ✅ |
| 137~140 | 2124~2130 | 外机1 低压1/高压1、低压2/高压2 | 316 `LowPressDisp1` / `HighPressDisp1` / `LowPressDisp2` / `HighPressDisp2` → 330 `[1443..1446]` | ✅ |
| 141~150 | 2132~2150 | 外机2 同上（排吸翅温 ×2、高低压 ×2） | 同外机1（第二台 316） | ✅ |
| 151~154 | 2152~2158 | **系统1/2 压机1/2 待机时间** | **实测搜 `待机`/`StandbyTime` → 0 命中**。330 内部有最短停机计时，但**没有对外发布"逐压机待机时间"这个显示项** | ⚠️ **真缺口（显示项）** |
| 155~162 | 2160~2174 | 外机1/2 压机1/2 **过热度 + 蒸发温度** | 330 `MainOverHeat1Disp` / `MainOverHeat2Disp` + 蒸发温度显示 | ✅ |
| 163~166 | 2176~2182 | 外机1/2 电膨1/2 **加减步数** | 316 EEV PID 步数（`EEV1PidStepDisp` 一类） | ✅ |
| 167~170 | 2184~2190 | 外机1/2 电膨1/2 **最终输出** | 316 `EEV1PidStepDisp` / `EEV2PidStepDisp`（目标步数） | ✅ |
| 171~172 | 2192~2194 | 外机1/2 环境温度 | 316 环温 → 330 镜像（`EnviTempAI0Disp` 一族） | ✅ |

## 7. VW 温度/压力校正（PLC VWB2210~2286）

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 180~185 | 2210~2220 | 新风/送风温度校正、盘管1~4 温度校正 | 330 NTC 校准偏移 `[484..495]` | ✅ |
| 186~205 | 2222~2260 | 外机1/2 各温压校正（排吸翅 ×2、高低压 ×2，共 20 个） | **316 温度/压力校准**：NTC 偏移 + `AiCfgOffset(ch)`（压力/AI 通道偏移）；330 侧镜像走 `[1550..]` 校准窗 | ✅ |
| 217~218 | 2284~2286 | 外机1/2 **环境温度**校正 | 316 环温 NTC 偏移（V13.01 后是 **NTC6**） | ✅ |

## 8. VW 化霜（PLC VWB2262~2282）

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 206~208 | 2262~2266 | 环温定时化霜 设定值/间隔/时间 | 316 `DefrostEnvTempSet[182]` / `DefrostEnvIntervalSet[183]` / `DefrostEnvTimeSet[184]` | ✅ |
| 209~210 | 2268~2270 | 化霜前压机运行最小时间、化霜前翅片温度 | 316 `DefrostCompRunMinSet[185]` / `DefrostFinTempStartSet[186]` | ✅ |
| 211 | 2272 | 环翅温差 | 316 `DefrostEnvFinGapSet[187]` | ✅ |
| 212~216 | 2274~2282 | 环温1/2 化霜间隔、化霜后翅片温度、环温1/2 化霜时间 | 316 `DefrostIntervalAbove0Set[188]` / `DefrostIntervalBelow0Set[189]` / `DefrostFinTempEndSet[190]` / `DefrostTimeAbove0Set[191]` / `DefrostTimeBelow0Set[192]` | ✅ |

## 9. VW 室内 PID（PLC VWUB2600~2620）

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 306~309 | 2600~2606 | 室内温度设定值/幅差、室内湿度设定值/幅差 | 330 `UserColdTempSet[160]` / `UserHeatTempSet[161]` / 湿度设定 | ✅ |
| 310~316 | 2608~2620 | PID 扫描周期、**制冷/制热 室内 PID_P/I/D** | 330 室内温湿度 PID 参数组 | ✅ |

## 10. EEV 控制步数 / 手动步数

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 297 | 2516 | 需求压机数量 | 330 `[881] IndoorTargetCompDisp` / `CompNumSet` | ✅ |
| 298~301 | 2552~2558 | 外机1/2 电膨1/2 **手动步数** | 330 `[155..162]`（`EEVManuOpenSizeSet1~4`） | ✅ |
| 302~305 | 2560~2566 | **内机电膨1~4 手动步数** | 330 `[155..162]`（内机 4 路 EEV；见下条说明） | ✅ |
| 317~320 | 4010~4112 | 外机1/2 阀1/阀2 **控制步数** | 316 EEV 目标步数 | ✅ |
| 353~356 | 4800~4806 | ~~外机3~~ **阀1~4 控制步数** | 用户确认**没有外机3**；判断是**内机的 4 个膨胀阀**（与"内机 4 路蒸发器"对得上）。两种解释都不影响实施 —— 内机 4 个阀 330 侧已有 | ✅ |

## 11. 外机 Din/Dout 映射（PLC V4500~V4503）

| 通道 | PLC 地址 | 名称 | PSC 侧对应 | 状态 |
|---|---|---|---|---|
| 321~328 | 4500.0~7 | 外机1 **Din0~Din7** | **316 X00~X07** | ✅ |
| 329~336 | 4501.0~7 | 外机1 **Dout0~Dout7** | **316 Y00~Y07** | ✅ |
| 337~344 | 4502.0~7 | 外机2 Din0~Din7 | 第二台 316 的 X00~X07 | ✅ |
| 345~352 | 4503.0~7 | 外机2 Dout0~Dout7 | 第二台 316 的 Y00~Y07 | ✅ |

> ⚠ **316 的 X00~X07 / Y00~Y07 在 V13.00/V13.01 已按现场接线重排**，语义见
> `调试记录 §1（DI）` 和 `§2（DO/NTC/AI）`。PLC 这边只给了 Din/Dout 编号，没给名字。

## 12. 报警位（PLC V2300~V2308，64 位）

| PLC 地址 | 含义 | PSC 侧对应 | 状态 |
|---|---|---|---|
| V2300.0~5 | 新风/送风/盘管1~4 **传感器报警** | 330 各 NTC 探头故障字 | ✅ |
| V2300.6/.7 | **外机1/2 离线报警** | **330 `[1872]` / `[1920]`**（`UnitCommErr`，**1 = 在线**；连丢 15 帧置位） | ✅ |
| V2301.0~3 | 内机相序 / 送风机过载 / 初效压差 / 风机段压差 **报警** | 330 `[911]` / `[601]` / `[909]` / `[912]` | ✅ |
| V2301.4~7 | 盘管1~4 温度值报警 | 330 蒸发温度保护 | ✅ |
| V2302.x / V2305.x | 外机1/2 各温压**传感器**报警 | 316 探头故障字 → 330 镜像 `[2022..]` | ✅ |
| V2303.x / V2306.x | 外机1/2 **高压值/低压值/排温值**报警 | 316 `Comp1/2HightPressErr` / `CompLowPress1/2Err` / `Unit1/2HTempErr` → `[600..607]` | ✅ |
| V2304.0 / V2307.0 | 外机1/2 **相序**报警 | 316 无独立外机相序 DI（本机 X00 是**内机**相序） | ⚠️ 见 §13 |
| V2304.1~4 / V2307.1~4 | 外机1/2 压机1/2 **过载等**、**低压开关**报警 | 316 `[606]/[607]`（组合保护）+ `[600]/[601]`（低压） | ✅ |
| V2304.5~6 / V2307.5~6 | 外机1/2 风机1/2 **过热**报警 | 316 `Fan1/2OverErr` `[621]/[622]` | ✅ |
| V2308.0~1 | 外机1/2 环境温度报警 | 316 环温探头故障 | ✅ |

## 13. 三相电量（PLC VDF7000~VDF7096，24 个 32 位浮点）—— **➖ 本机不适用**

| 通道 | PLC 地址 | 名称 |
|---|---|---|
| 360~366 | 7012~7036 | AB/AC/BC 相电压、A/B/C 相电流、总功率 |
| 357~359, 367~381 | 7000~7008, 7040~7096 | （17 个无名浮点，像是一整台多功能电力仪表的寄存器组） |

> 实测 330+316 全仓搜 `相电压`/`相电流`/`总功率`/`电量`/`电表`/`PowerMeter` → **全部 0 命中**。
> **用户裁定：本机不装电表 ⇒ 不需要补。**

---

## 14. 结论：差异只有 4 处

| # | 项 | 处置 |
|---|---|---|
| 1 | **三相电量** 24 个浮点 | ➖ **本机不装电表，不用补** |
| 2 | **外机各设备手动启停**（16 点） | 🔧 **V11.02 已补**（330 侧建了下发通路；316 侧本来就有） |
| 3 | **外机3 的 4 个阀** | ✅ 其实是**内机的 4 个膨胀阀**，330 侧已有 |
| 4 | **逐压机待机时间**（VWB2152~2158） | ⚠️ **仍未做** —— 330 有最短停机计时，但没有对外发布这个**显示项**。要不要补是**待定** |
| — | ~~外机逐台离线~~ | ✅ 早就有（`UnitCommErr` → `[1872]/[1920]`），之前搜错词了 |

**其余全部对得上** —— 包括最硬的两处交叉验证：
- PLC `I0.2~I0.5` ↔ 现场那 **4 路 DI**（X00/X03/X05/X15）
- PLC `Q0.0~Q0.2` ↔ 送风机**主/角/星**接触器（Y00/Y01/Y02）

---

## 附：本表核对方法

1. PLC 表逐行按**功能区**分组（I/Q/M/V位/VW 设定/VW 显示/VW 校正/化霜/PID/EEV/Din-Dout/报警位/电量）
2. 每组拿"名称"去 330 和 316 的源码里搜（`User.h` 的宏表 + 各 `UserSrc/*.c` 的使用点）
3. 搜不到的才判为缺口，**不靠名字猜**
4. 有疑问的逐条实测（例：`待机`/`StandbyTime` 0 命中 → 判为真缺口；`离线`/`Offline` 0 命中但 `UnitCommErr` 7 个文件 → 判为已有，**是我搜错了词**）
